---
type: overview
tags: [项目名称, 工程范围, 协调配合]
description: 工程范围、相关服务、与各承包单位协调配合
---

# 工程范围与服务

> 返回：[[00-概况]]

## 工程范围

1. 提供弱电智能化系统设计、深化施工图审批（含送设计院盖章）、材料设备样本审批、施工及运输方案，以及订购、制造、申报海关、保险、运送、拆卸、储存、协调、安装、安全保护、测试、试运转和维修等全部工作，直至正式移交业主使用。
2. 完工时须呈交操作及维修手册、竣工图纸及对业主技术人员的培训。
3. 本项目须按「DB31/329.8-2019」及「单位（楼宇）智能安全技术防范系统要求」进行技防评审及验收，相关深化、修改、增加内容均包含在招标范围内。
4. 技防办要求可在招标图纸基础上增加前端点位，不得减少或移动（可接受角度调整）。
5. 提供竣工备案完成后起算之**2年免费缺陷保修期**。
6. 所有进口设备材料须提供《原产地证明》和《中华人民共和国海关进口货物报关单》。

---

## 相关服务

1. 提供所需文件图纸，获取政府机关合格证书（报装、报建、报完工、竣工资料等）。
2. 向各有关部门申请所需许可及审批（施工图、深化图、设备送审、施工许可证等）。
3. 负责编制弱电智能化系统深化施工图、土建配合图及竣工图，送设计院及审图公司审批盖章。
4. 提供1名**弱电智能化工程现场总负责人**（10年以上经验，常驻工地）。
5. 各专业调试人员（10年以上经验）须在具备调试条件2个月前进场。
6. 提供清洁、测试、试运行及系统调试（仪器工具由本承包单位提供）。
7. 提供零备件、维修工具、中文操作及维修手册、设备系统测试报告。
8. 提供所有设备和材料的技术呈审（含样本）。
9. 对业主员工提供培训及指导。
10. 配合总承包单位完成综合机电管线排布及土建配合图工作。
11. 提供维修设施及保养，含特殊专用工具及易损耗配件。
12. 提供机柜、控制台，预留两个工作台位供其他承包商使用，预留消防系统控制机柜安装空间。

---

## 工地勘察

1. 承包单位投标前须实地考察，对土建预留设施进行核实，将需要加添或修改之工作提出并包含在标价内。
2. 收到中标通知书及图纸后**21天内**，须书面确认对建筑结构形体和强度有影响的资料（设备进出吊装孔洞要求等）。
3. 施工前须书面确认预留设施可满足施工要求，如有需要须提供打凿土建资料予结构工程师批准。

---

## 设计标准

详见招标图弱电智能化系统设计图纸及业主签发的本项目交付标准。

---

## 与政府及公用事业机构协调

- 须与各通信运营商、公安部门技防办、无线电管理委员会、环保部门、消防局等协调。
- **防盗报警系统110二级联网**的申请、设备安装及开通后2年的使用费用由本承包单位负责。
- 所有通信配套运营商的工作纳入弱电承包单位管理，负责报批、报建、图纸设计、施工进度安排等。

---

## 与其他承包单位协调

### 与总承包单位（土建）

- 总包提供：水、电、混凝土结构墙/地台孔洞预留、防水套管预埋、基础建造、门/外墙百叶/检修口等。
- 承包单位须在完成工作后即时书面通知总包，方可进行回填、封闭、修补。
- 防水套管须为生铁铸造，两侧法兰接口，管身止水法兰，防锈蚀涂料。

### 与综合机电电气承包单位

- 电气承包商提供电力供应接至插座、接地装置至各设备房。
- 本承包单位提交设备负载容量，核实电源是否适合（含紧急电源）。
- 提供终端盒，接驳电气系统信号。

### 与综合机电空调/采暖/通风系统承包单位

- 本承包商提供终端盒，控制信号接入弱电控制箱。
- 提供楼宇设备管理系统所需的传感器、探测器等设备。
- 协调火警警情下抽烟扇分区联动。

### 与综合机电给排水系统承包单位

- 提供终端盒及楼宇设备管理系统传感器、探测器。
- 接驳给排水系统信号至终端盒。

### 与消防工程承包单位

- 消防承包单位提供消防报警系统强切信号，本承包单位负责接驳至紧急广播、门禁、停车场等设备。
- 须配合消防承包单位完成消防验收工作。

### 与电梯工程承包单位

- 电梯承包单位须预留数据通讯接口并开放通信协议。
- 弱电承包单位负责电梯至消控中心的线缆及配管安装（桥架由综合机电单位实施）。
- 负责电梯五方通话线缆、线管（电梯机房至消防安保中心）。
- 电梯承包单位提供轿厢至电梯机房的通讯光缆。

### 与精装修工程承包单位

- 按精装方案调整明露装置（摄像机、巡更点位、门禁、信息发布屏、紧急按钮等）的样式、颜色、外观。
- 精装修承包单位负责广播、摄像机等在吊顶上/墙面的开孔。

### 与景观绿化承包单位

- 协调摄像机、扬声器在景观设施范围内的布置及施工图预留工作。

---

> 返回：[[00-概况]] | 相关：[[01-项目概述]] / [[03-子系统配置表]]