---
type: subsystem
tags: [项目名称, 视频监控, 安防系统]
description: 智能视频监控系统 技术规格
---

# 智能视频监控系统

> 所属分类：安防系统
> 相关系统：[[11-入侵报警]] / [[12-门禁管理]] / [[00-概况]]

## 系统概述

数字监控系统由前端图像采集系统、信号传输系统、图像显示系统、信息处理控制系统、图像储存系统等五大部分组成。前端采集系统主要通过前端数字监控摄像机设备对监视区域的情景进行信号采集；传输系统主要是将采集的信号传送至控制中心；图像显示系统主要是将采集的图像信号通过一定的方式显示出来；图像储存系统主要将采集的图像以一定的方式保存起来。

安防监控设备服务器主机布置在[[地下层]]消控室内，安防监控系统进行集中控制管理。

## 系统组成

1. **前端图像采集**：1080P高清枪机、1080P高清彩色半球、智能分析摄像机、人脸识别摄像机等
2. **信号传输系统**：接入智能化设备专网，通过TCP/IP网络传输
3. **图像显示系统**：办公12台（3行4列）46寸LCD拼接显示屏，[业态C]2台46寸LCD拼接显示屏
4. **图像储存系统**：采用IPSAN储存架构，1#存储60天，其他楼30天
5. **信息处理控制系统**：视频监控管理平台集中管理

## 系统功能要求

1. 系统前端设备须使用独立电源供应，选用的摄像机采用AC（24V±10%）和DC（12V±25%）交直流自适应形式的供电方式
2. 视频监控系统之局域网须能传输视频监控系统的视频数据等资料，并有独立网段
3. 系统设备须具有10%的预留容量供扩展用
4. 系统应具有视频安防监控数据导出防泄密功能
5. 摄像机分辨率不小于1080P，并对单体楼栋对外人行出入口、地块出入口及重点区域采用具有智能视频分析（人脸识别和防尾随等）的摄像机

## 系统主要设备参数

### 前端设备

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 200万半球型网络摄像机（室内） | 靶面尺寸≥1/2.8英寸，不小于200w像素，焦距2.8mm-12mm，最低照度≥0.005lux(彩色)，≥0.001lux(黑白)，支持POE供电，宽动态能力≥120dB |
| 2 | 人脸抓拍半球型网络摄像机（室内） | 不小于200万像素CMOS传感器，靶面尺寸≥1/1.8英寸，最低照度：彩色≥0.0005lx，黑白≥0.0001lx，支持人脸检测，可同时实现40张人脸并发检测 |
| 3 | 200万枪型网络摄像机（室内） | ≥1/2.8英寸的200万像素CMOSSensor，最低照度彩色≤0.0005lux，黑白≤0.0001lux |
| 4 | 室外监控分析摄像机（越界） | ≥1/2.8英寸的200万像素CMOSSensor，支持移动侦测，支持MicroSD本地存储最大128GB |
| 5 | 球机（室外） | 400万像素，1/1.8＂CMOS，红外照射距离：250米，120dB超宽动态，防护等级：IP67 |
| 6 | 200万数字电梯专用摄像机（室内） | 靶面尺寸≥1/2.8英寸，不小于200w像素，宽动态能力≥120dB，噪声抑制功能 |

### 后端设备

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 人脸抓拍比对服务器 | 智能人脸识别和比对设备，H.265，32路视频存储，16路人脸比对，50000数据库 |
| 2 | 录像存储服务器 | 存储一体式服务器, 4U, 24HDD(不含硬盘), Xeon E3处理器, 8G内存, 硬RAID, 接入和转发资源共900Mbps, 双电源 |
| 3 | LCD显示单元 | 尺寸:≥46英寸；拼缝：≤3.5mm；分辨率：1920×1080@60Hz |
| 4 | 综合安防管理平台 | 含视频监控、门禁管理、园区人员布控、入侵报警等接入模块 |
| 5 | 区域分析智能分析服务器 | 2U双路标准机架式服务器，CPU：Intel至强4210R |

### 智能安防集成应用平台

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 智能集成数据网关 | AGBOX上海地标数字转发网关；支持至少12模块 |
| 2 | 智能安防集成应用系统 | 上海地标应用平台，通用12模块，含一个客户端授权 |
| 3 | 智能认证USB防拔插设备 | 智能认证USB防拔插采集主机，含读卡功能，最多支持96路采集终端 |

## 施工要求

1. 摄像机安装前应逐个通电进行检测和粗调
2. 摄像装置的安装应牢靠、稳固
3. 从摄像机引出的电缆宜留有足够的余量，不得影响摄像机的转动
4. 线路敷设应符合《工业企业通信设计规范》（GBJ42-817）和《民用建筑电气设计规范》

---

> 返回：[[00-概况]] | 相关系统：[[11-入侵报警]] / [[12-门禁管理]]