---
type: subsystem
tags: [项目名称, 入侵报警, 安防系统]
description: 入侵报警系统 技术规格
---

# 入侵报警系统

> 所属分类：安防系统
> 相关系统：[[10-视频监控]] / [[12-门禁管理]] / [[00-概况]]

## 系统概述

系统应采用网络形式与外界多个收集器联结，通过数码通讯直接由系统中央管理及处理收集之报警及连动讯号在中央以彩色中文模拟图表示。

入侵报警系统与视频监控系统联动，一旦报警，保安控制中心图像监视屏上立即出现与报警点相关的图像。

## 系统架构

- 系统架构：总线型架构
- 本项目共建一套系统
- 主机设置于[地下层][楼栋B]消防控制室
- 系统由消防安保控制室UPS集中供电
- 主机配置免维护主机蓄电池，其容量保证系统连续正常工作8小时
- 设有110报警联网接口

## 系统功能要求

1. 当处于布防状态时，如某个报警号传感器被激发，主机应发出一个双音声响，同时显示屏须显示有关地点，同时应提供即时打印功能
2. 如果有人对线路和设备进行破坏，线路发生短路或断路，非法撬开情况时，报警控制器会发出报警
3. 本系统须配备储存电路以便记录和储存进入本系统的报警号供顺序显示之用
4. 相应的门磁开关、紧急按钮和脚踏开关应以不同颜色在显示器上显示
5. 系统具有通信联网功能，区域的报警信息送到控制中心，由控制中心的计算机来进行资料分析处理
6. 本系统须为IBMS系统及安防集成系统提供数据接口

## 系统主要设备参数

### 前端设备

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 壁挂红外入侵探测器 | 探测范围：≥15×18米；电源要求：12VDC；符合国标、上海地标要求 |
| 2 | 吸顶式红外双鉴探测器 | 红外/微波双技术；360°全方位，探测范围：≥15米（直径） |
| 3 | 脚挑开关 | 脚挑报警，采用金属材料；连接方式：常开或常闭 |
| 4 | 撤布防键盘 | 支持≥8个分线制防区 |
| 5 | 紧急按钮 | 86式，开关方式：钥匙复位 |

### 中心设备

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 报警主机 | 支持≥256个防区；可以划分成至少8个子系统以及3个公共子系统，150组使用者密码 |
| 2 | 防区键盘 | 具有LCD液晶显示屏 |
| 3 | 入侵报警管理工作站 | 21.5英寸显示器，8GB，500GB，酷睿i5，Windows10 64位 |
| 4 | 32路继电器输出模块 | 支持≤32个继电器输出终端 |
| 5 | 110报警联网接口 | 与公安110报警联网接口 |

## 密码保护级别

1. 第一级：数据的显示及存取
2. 第二级：第一级＋操作员改变程序的能力
3. 第三级：第二级＋数据库的更改
4. 第四级：第三级＋数据库的重新设定
5. 第五级：第四级＋更改密码系统

---

> 返回：[[00-概况]] | 相关系统：[[10-视频监控]] / [[12-门禁管理]]