---
type: subsystem
tags: [项目名称, 门禁管理, 安防系统]
description: 门禁管理系统 技术规格
---

# 门禁管理系统

> 所属分类：安防系统
> 相关系统：[[10-视频监控]] / [[11-入侵报警]] / [[13-访客系统]] / [[14-速通门]] / [[00-概况]]

## 系统概述

门禁管理、速通门、访客管理、电梯控制系统、停车场管理系统组成智能出入口控制系统，实现智能"一卡通（一脸）"通行。

## 系统架构

- 系统架构：数字网架构
- 本项目共建两套系统
- 系统管理主机分别设置于[地下层][楼栋B]消防控制室及[楼栋D][一层][楼栋A]消防控制室
- 分别由物业和酒管统一授权管理
- 系统与门禁、访客管理、电梯控制、停车场管理系统、消防系统联动
- 通过门禁控制器实现与消防系统联动，消防信号触发时电锁自动开启

## 通行方式

速通门用电量就近强电间取电，实现断电开闸并固定功能。

## 系统功能要求

1. **现场报警响应时间**：不大于2S
2. **指令执行时间**：从管理中心发出启闭指令至执行设备的时间不大于2S
3. **网络传输响应时间**：现场事件信息经网络传输至管理中心的响应时间不大于5S
4. **重要部位出入口识读装置**：应与视频监控系统联动，自动记录通道门打开前后15s的监控视频
5. **时间监控及电子地图监控**：可实时查看设备的在线/离线情况、通道门的开关状态
6. **备用电源要求**：电池容量应保证系统正常开启10000次以上，备用电源应保证系统连续工作不少于48h
7. **数据保存时间**：系统数据资料保存时间应不少于360d

## 系统主要设备参数

### 门禁设备

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 单门磁力锁 | 最大静态直线拉力：280kg±5%；断电开锁，满足消防要求 |
| 2 | 双门磁力锁 | 最大静态直线拉力：280kg±5%*2；断电开锁 |
| 3 | 读卡器 | 识别技术：Mifare1；通讯接口：Wiegand26/34 |
| 4 | 人脸识别读卡器 | 人脸算法：深度学习算法；人脸容量：50000人；识别率准确率＞99.7% |
| 5 | 四门控制器 | 处理器：32位处理器；管控门数：4门；存储容量：支持10万张卡和30万记录存储 |
| 6 | 双门控制器 | 处理器：32位处理器；管控门数：2门 |

### 管理中心

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 服务器 | 机架式服务器，英特尔至强银牌4210R2.4G,10C/20T |
| 2 | 门禁系统软件 | 基于TCP/IP，网络型；支持刷卡、手机APP、二维码、蓝牙、人脸等多种认证开门方式 |
| 3 | 一卡通平台 | 为一卡通各类应用系统提供相应服务 |

---

> 返回：[[00-概况]] | 相关系统：[[10-视频监控]] / [[13-访客系统]] / [[14-速通门]]