---
type: subsystem
tags: [项目名称, 速通门, 安防系统]
description: 速通门系统 技术规格
---

# 速通门系统

> 所属分类：安防系统
> 相关系统：[[12-门禁管理]] / [[13-访客系统]] / [[00-概况]]

## 系统概述

速通门系统与电梯目的楼层选择系统对接，于闸机上预留电梯读卡器、楼层显示器安装位置。

## 系统架构

- 系统架构：数字网架构
- 本项目共建两套系统
- 系统管理主机分别设置于[地下层][楼栋B]消防控制室及[楼栋D][一层][楼栋A]消防控制室
- 分别由物业和酒管统一授权管理

## 通行方式

速通门闸机通行方式采用"人脸+二维码+刷卡"方式。

速通门用电量就近强电间取电。实现断电开闸并固定功能。

## 系统功能要求

1. 在图纸所示的速通门位置提供人脸识别装置的安装位置，以控制及限制公共通行
2. 人脸识别装置以无源干触点信号接入速通门系统，释放速通门摆闸以便让被授权的人员通过
3. 火灾时，速通门应接收由消防火灾自动报警系统发出的强切信号，开启速通门摆闸，方便人员疏散

## 系统主要设备参数

### 速通门设备（室内）

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 摆闸（单机芯） | 通行速度约50人/分钟（常开），40人/分钟（常闭）；采用24V直流无刷电机；开门速度不低于0.5S；使用MFBC≥3000万次 |
| 2 | 摆闸中间件(双机芯) | 核心部件欧洲原装进口；采用24V直流无刷电机 |
| 3 | 人脸识别一体机 | 人脸识别率>99%；人脸识别时间200ms；人脸库容5万；支持人脸、密码、刷卡及相互组合的识别方式 |
| 4 | 二维码识别设备 | 读取速度：30ms/次；读取距离：0-10cm |

---

> 返回：[[00-概况]] | 相关系统：[[12-门禁管理]] / [[13-访客系统]]