---
type: subsystem
tags: [项目名称, 综合布线, 基础设施]
description: 综合布线系统 技术规格
---

# 综合布线系统

> 所属分类：基础设施
> 相关系统：[[21-计算机网络]] / [[22-机房工程]] / [[00-概况]]

## 系统概述

本系统应采用组合式线路系统与其配件为本项目提供一套完整的管理方案。系统汇总所有电话及楼层间计算机网络设备系统的线路，从而组成一个模数化与系统化的线路系统。本系统应是易于扩建、可靠和易于维修的灵活性极高的布线网络。

## 系统架构

### 网络构架
- 有线办公网络
- 无线办公网络
- 设备管理网络

### 子系统组成
- 建筑群子系统
- 干线子系统
- 配线子系统

## 系统功能要求

1. **主干系统**：非屏敝双绞线主干系统（第六类配线）
2. **光纤主干**：单模光缆主干系统（9/125微米单模光缆，支持1000Mbps传输）
3. **水平系统**：水平电话配线采用非屏敝双绞线第六类
4. **综合布线系统须满足建筑网络构架**

## 质量保证

1. 整个系统应按下列标准的最新修订本进行设计与施工：
   - EIA/TIA568B及569标准
   - ISO/IECDIS11801建筑及建筑群结构化综合布系统国际标准
   - GB50311-2016《综合布线系统工程设计规范》
   - GB14050-2016《系统接地的型式及安全技术要求》

2. 布线系统须获得由制造商原厂签发的十五年产品及系统担保证书

## 系统主要设备参数

### 工作区

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 单口信息面板（数据） | 86型单口面板，可安装任何符合FCC标准的超五类、六类及超六类模块 |
| 2 | 六类非屏蔽模块 | 满足ISO/IEC11801:2002以及TIA/EIA568C对ClassE/UTPCat6的规定，带宽达到250MHz |

### 水平区

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 六类非屏蔽双绞线 | 23AWG实芯裸铜导体，4对，带撕裂绳，带唯一可追溯批次标识，带宽：≥250MHz |

### 管理区

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 24口光纤配线架 | 标准19英寸机架式安装，LC、SC、ST及FC各种接头方式可灵活通用 |
| 2 | 6类非屏蔽数据跳线（2米） | Cat6，执行标准ANSI/TIA568和ISO11801，跳线尾部采用模具注塑的尾套 |

### 垂直区

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 12芯室内单模光缆 | 室内紧套型非金属结构，光纤类型：单模低水峰9/125µm（OS2），G.652D光纤 |
| 2 | 6芯室外单模光缆 | 松套式结构，金属铠装，光纤类型：单模低水峰9/125µm（OS2），G.652D光纤 |

---

> 返回：[[00-概况]] | 相关系统：[[21-计算机网络]] / [[22-机房工程]]