---
type: subsystem
tags: [项目名称, 机房工程, 基础设施]
description: 综合机房工程 技术规格
---

# 综合机房工程

> 所属分类：基础设施
> 相关系统：[[23-UPS不间断电源]] / [[21-计算机网络]] / [[00-概况]]

## 机房组成

本工程弱电系统各主要机房包括：
- 消防安防控制室
- [弱电机房]
- 各楼层弱电间

## 消防安防控制室

### 功能要求
1. 作为重要的技术防范的核心，应采用封闭式工作
2. 核心区为消防、安全、建筑物设备控制与管理、集成管理系统等核心设备布置区
3. 各功能系统相对独立，采用标准机架安装设备
4. 机房具有相应安全性限制措施

### 设计内容
1. 提供机房区域化分设计规划
2. 提供设备布置规划设计（包括UPS电源、机柜、工作台等）
3. 提供设备管线设置规划
4. 提供对电气（供电、照明、接地、防雷）、空调、卫生等专业的要求
5. 完成机房智能化系统的管线工程、架空防静电地板敷设工程、接地、防雷工程

## [弱电机房]

### 功能要求
1. 机房放置通讯和控制网络设备、中央核心智能工作站、专业功能工作站、服务工作站等
2. 采用上进线的布线方式
3. 机架上设备与总配线架之间的连接电缆，应统一安排

### 设计内容
1. 提供机房区域化分设计规划
2. 提供设备布置规划设计
3. 完成机房智能化系统的管线工程、架空防静电地板敷设工程

## 弱电间

1. 弱电间为综合布线系统、安保系统、消防系统提供接线箱、线槽分接
2. 各系统设备用电（除综合布线）由各中心机房统一供电至弱电间

## 机房防雷接地系统

1. 弱电系统接地系统于消防安放控制中心设置一个弱电接地总端母排
2. 机房内部的接地采用30x3mm电镀锡铜排实施
3. 建立综合防雷系统

## 消控室主要设备参数

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 天花微孔铝合金吊顶扣板 | 600×600×0.8mm |
| 2 | 墙面机房专用彩钢板面层 | 符合国标要求，白色 |
| 3 | 全钢静电活动地板 | 600×600×35mm |
| 4 | 双开钢质防火防盗门 | 1800mm*2200mm，甲级 |
| 5 | 42U服务器机柜 | 600mm*1000mm*2055mm |
| 6 | 吸顶环境空调（11P） | 不小于11P，一台外机拖四台内机 |

---

> 返回：[[00-概况]] | 相关系统：[[23-UPS不间断电源]] / [[21-计算机网络]]