---
type: subsystem
tags: [项目名称, UPS, 基础设施]
description: 不间断电源系统 技术规格
---

# 不间断电源系统

> 所属分类：基础设施
> 相关系统：[[22-机房工程]] / [[00-概况]]

## 系统概述

承包单位须根据本技术规格说明书及图纸的要求设计完善的UPS不间断电源供电系统。

## 消控室（中央UPS）

### 供电范围
在市电中断供电时，中央UPS为以下系统供电（必须满足供电时间不小于1小时）：
1. 视频监控系统
2. 门禁控制及访客管理系统
3. 速通门系统
4. 无线巡更系统
5. 保安报警系统
6. 背景音乐及紧急广播系统
7. 能耗管理系统（不含远传表具）
8. 车库管理系统

### 技术要求
1. UPS采用在线式，输入电压交流380V50HZ，稳态输出电压偏差小于5%
2. 具有系统旁路开关和静态旁路开关
3. UPS主机标配内置输出隔离变压器
4. 最终UPS容量须设置20%冗余量

## [弱电机房]（机房UPS）

1. 本系统须为集中不间断电源供应系统(UPS系统)
2. 后备电池为在线1小时
3. 配电箱内应设置浪涌保护器
4. 三相负载基本均衡，三相不平衡度小于10%
5. UPS采用在线式，输入电压交流380V50HZ，稳态输出电压偏差小于5%，最小效率80%
6. 具有系统机械旁路开关和静态旁路开关
7. UPS主机标配内置输出隔离变压器

## 系统主要设备参数

### [地下层]消控室

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 60KVAUPS主机 | 输入电压：单相五线 AC 380V±25%；输入频率：50Hz±10%；输出电压：单相五线 AC 380V±1% |
| 2 | 12V150AH蓄电池 | 后备时间1小时；正、负极端子由明显标志；蓄电池使用寿命不少于5年 |
| 3 | 电池柜 | 可安装150AH40节，含施耐德直流开关和电池连接线 |

### 网络数据机房

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 40KVAUPS主机 | 输入功率因素：≥0.9；负载功率因素：≥0.8 |
| 2 | 12V150AH蓄电池 | 后备时间1小时 |
| 3 | 电池柜 | 定制电池柜 |

---

> 返回：[[00-概况]] | 相关系统：[[22-机房工程]]