---
type: subsystem
tags: [项目名称, 建筑设备监控, 楼控与能源]
description: 建筑设备监控系统 技术规格
---

# 建筑设备监控系统

> 所属分类：楼控与能源
> 相关系统：[[31-能耗计量]] / [[32-智能照明]] / [[00-概况]]

## 系统概述

本项目承包单位须提供同一系列的一套能完全结合受控设备控制需求直接数字控制器，以监视和控制楼宇设备自控系统（以下简称"BAS"）。

## 系统架构

### 三层网络结构
1. **管理层网络**：使用TCP/IP协议，包括服务器、工作站及带以太网接口的中央路由控制器
2. **控制层网络**：包括DDC控制器或智能控制器，采用RS-485、Ethernet、Remote、BACnet、Modbus、TCP/IP等
3. **现场层网络**：包括末端设备控制器、智能传感器、执行器等

### 监控范围
- 空调及通风系统
- 给排水系统
- 冷热源系统（高阶接口）
- 提供与上一级集成平台的接口

## 系统功能要求

1. **系统有效率**：须设计为可达到或高于99%的系统有效率
2. **指令反应时间**：须于2秒内完成由任何工作站至DDC分站的控制指令
3. **显示更新时间**：须于5秒内更新所有动态数据
4. **故障恢复时间**：须于通讯网络系统及电力故障后约60秒内更新所有层面的数据
5. **系统容量**：预留各类点20%的冗余量
6. **软件用户数**：服务器软件须要满足不少于10个用户同时登录

## 系统软件要求

1. 所有软件须有版权
2. 监视功能：可通过动态图形、趋势图等应用程序对系统控制设备的运行状态进行实时和历史的监视
3. 控制功能：可通过控制命令、过程控制和日程表控制等应用过程控制设备的启停或调节
4. 支持BACnet协议
5. 支持OPC数据开放接口
6. 支持历史数据分析和效用成本管理

## 系统主要设备参数

### 中心设备

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | BA系统管理工作站 | 21.5英寸显示器，8GB，500GB，酷睿i5，Windows10 64位 |
| 2 | 楼宇自控平台 | 系统软件；上位机软件可支持≥5000点 |
| 3 | BA控制器 | 处理器：4核1000MHZ；内存：1GB DDR3；Flash：4G；系统：LINUX系统 |

### 前端设备

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 压差开关 | 最大压力：不小于2.5Kpa；信号输出：NO/NC干触点 |
| 2 | 风管型温度传感器 | 长度：200~400mm；温度范围：-30~+70℃；精度要求：<±0.5% |
| 3 | 模拟型风阀驱动器（16NM） | 扭矩：16Nm；量程时间：60S；供电电压：AC/DC24V±10% |
| 4 | 风管型CO2传感器 | 探测原理：非分光红外吸收原理；检测量程：0-2000ppm |

---

> 返回：[[00-概况]] | 相关系统：[[31-能耗计量]] / [[32-智能照明]]