---
type: subsystem
tags: [项目名称, 能耗计量, 楼控与能源]
description: 能耗计量系统 技术规格
---

# 能耗计量系统

> 所属分类：楼控与能源
> 相关系统：[[30-建筑设备监控]] / [[00-概况]]

## 系统概述

本系统主要包含园区内各栋单体楼能源监测系统以及租户能源计量计费子系统，实现对单体楼能源消耗进行分类、分项并实时监测，以及业主对商业或办公租户进行计量计费管理。

## 系统架构

- 系统可采用RS485、LONWORKS、Mod-Bus等技术
- 组成总线式网络系统
- 冷水表、热水表、电表及能量表输出信号供数据采集器记录数据
- 管理中心计算机储存全部用户信息数据库及网络信息数据库

## 系统功能要求

1. **数据采集**：远程自动抄录电、水、能量计等智能表具的读数，分类统计计量
2. **定时/随机呼叫**：可远程定时或随机呼叫系统管区内任何一个用户表具
3. **参数设置**：可本地或远程设置各用户表具的地址、表底数、表常数等初始化参数
4. **能源监管**：可对各类计量对象进行实时监控和统计分析
5. **数据上传**：可按国家政府部门的相关要求，自动分类分项上传大楼能耗数据
6. **计费功能**：可以设定统一的计费结算日期

## 系统组成

系统一般由能源数据采集子系统、传输系统、处理子系统、数据上传子系统和管理子系统组成。

## 系统主要设备参数

### 中心设备

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 采集器（水表/电表/能量表) | 支持对不少于32台计量装置设备进行数据采集；存储空间不小于256M；支持30天存储 |
| 2 | 系统软件 | 基于C/S架构的建筑级能源管理软件，具有设备监控、能耗分析、能源计量、综合计费、报表管理功能 |
| 3 | 预付费管理模块 | 支持空调、水、电等能耗一个账号计费扣费；支持微信和APP端缴费充值 |
| 4 | 数据库服务器 | 结构：机架式；支持CPU个数：≥2个；集成≥16个DIMM插槽 |

### 技术要求

1. 电能表通信接口采用RS-485总线连接，支持MODBUS协议或符合DL/T645中的有关规定
2. 热量表通信接口采用RS-485总线连接，支持MODBUS协议或符合CJ/T188的规定
3. 系统采集的能耗原始数据保存时间，统计及汇总数据保存时间均须满足国家或当地地方规范要求

---

> 返回：[[00-概况]] | 相关系统：[[30-建筑设备监控]]