---
type: subsystem
tags: [项目名称, 背景音乐, 音视频]
description: 背景音乐系统 技术规格
---

# 背景音乐系统

> 所属分类：音视频与会议
> 相关系统：[[41-信息发布]] / [[42-会议系统]] / [[00-概况]]

## 系统概述

背景音乐系统包括公共广播及紧急广播设备的设置，用于组织、广播通知和广播紧急通告。

## 系统功能要求

### 总则
1. 本系统用以组织、广播通知和广播紧急通告
2. 无论本系统内正在播放音乐或广播通知，紧急通告须具有最高优先权
3. 在广播通知和紧急通告前须预先发出引人注意之预告音频讯号
4. 经常性的通知和紧急通告可预录于本系统中并能按预编的程序自动播放

### 消防联动
1. 消防应急广播系统的联动控制信号应由消防联动控制器发出
2. 当确认火灾后，应同时向全楼进行广播
3. 消防应急广播的单次语音播放时间直为10s~30s
4. 消防控制室内应能显示消防应急广播的广播分区的工作状态

### 紧急广播声压级
紧急广播声压级比背景噪声高出10~15dB。

## 故障监察系统

故障系统系用以监视本系统中之放大器、扬声器和线路之状态：
1. 每条扬声器线路各自的开路、短路、接地故障
2. 每台功放各自的输入和输出故障

## 系统主要设备参数

### 管理中心

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 控制主机 | 轻触式快捷流向性按键操作编程，液晶屏显示，8个主程序，1个特殊备用程序 |
| 2 | CD播放器 | 吸入式机芯，防尘效果更好，高亮度动态VFD荧光显示 |
| 3 | 数字功放 | 额定功率输出：≥500W，额定输出：100V/4-16Ω |
| 4 | 电源时序器 | 电源输入:AC220~240V，20A，50/60Hz，8路时序开启 |
| 5 | 前置放大器 | 5路话筒（MIC）输入，3路标准信号线路（AUX）输入，2路紧急线路（EMC）输入 |

### 前端设备

| 序号 | 设备名称 | 主控参数 |
|------|----------|----------|
| 1 | 草坪音箱 | 功率(100V)：15W,30W；灵敏度：95dB；防护等级：IP66 |
| 2 | 室外音柱 | 额定功率：≥30W；灵敏度：93dB±3dB；防护等级：IP66 |
| 3 | 天花喇叭 | 额定功率：(100V)1.5W,3W,6W；灵敏度(1W/1M)：92dB |

---

> 返回：[[00-概况]] | 相关系统：[[41-信息发布]] / [[42-会议系统]]